<?xml version="1.0" encoding="UTF-8"?>
<grid-voltage>12660</grid-voltage><grid-frequency>50</grid-frequency>
<solve>distributionLoadFlow</solve>
<neutral-port-Id>2</neutral-port-Id>
<dipoles>
<dipole><type>SlackBus</type><Id>1</Id><name>S1</name><V>12.66</V><phase>0.0</phase><IdPorts>[1, 2]</IdPorts><port><Id>1</Id><ownerId>1</ownerId><sign>0</sign><IdConnectedPorts>[3]</IdConnectedPorts></port><port><Id>2</Id><ownerId>1</ownerId><sign>0</sign><IdConnectedPorts>[6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>2</Id><name>Z2</name><R_X>[0.0922, 0.047]</R_X><IdPorts>[3, 4]</IdPorts><port><Id>3</Id><ownerId>2</ownerId><sign>0</sign><IdConnectedPorts>[1]</IdConnectedPorts></port><port><Id>4</Id><ownerId>2</ownerId><sign>0</sign><IdConnectedPorts>[5, 7, 71]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>3</Id><name>B2</name><Pload>0.1</Pload><Qload>0.06</Qload><IdPorts>[5, 6]</IdPorts><port><Id>5</Id><ownerId>3</ownerId><sign>0</sign><IdConnectedPorts>[4, 7, 71]</IdConnectedPorts></port><port><Id>6</Id><ownerId>3</ownerId><sign>0</sign><IdConnectedPorts>[2, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>4</Id><name>Z3</name><R_X>[0.493, 0.2511]</R_X><IdPorts>[7, 8]</IdPorts><port><Id>7</Id><ownerId>4</ownerId><sign>0</sign><IdConnectedPorts>[4, 5, 71]</IdConnectedPorts></port><port><Id>8</Id><ownerId>4</ownerId><sign>0</sign><IdConnectedPorts>[9, 11, 87]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>5</Id><name>B3</name><Pload>0.09</Pload><Qload>0.04</Qload><IdPorts>[9, 10]</IdPorts><port><Id>9</Id><ownerId>5</ownerId><sign>0</sign><IdConnectedPorts>[8, 11, 87]</IdConnectedPorts></port><port><Id>10</Id><ownerId>5</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>6</Id><name>Z4</name><R_X>[0.366, 0.1864]</R_X><IdPorts>[11, 12]</IdPorts><port><Id>11</Id><ownerId>6</ownerId><sign>0</sign><IdConnectedPorts>[8, 9, 87]</IdConnectedPorts></port><port><Id>12</Id><ownerId>6</ownerId><sign>0</sign><IdConnectedPorts>[13, 15]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>7</Id><name>B4</name><Pload>0.12</Pload><Qload>0.08</Qload><IdPorts>[13, 14]</IdPorts><port><Id>13</Id><ownerId>7</ownerId><sign>0</sign><IdConnectedPorts>[12, 15]</IdConnectedPorts></port><port><Id>14</Id><ownerId>7</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>8</Id><name>Z5</name><R_X>[0.3811, 0.1941]</R_X><IdPorts>[15, 16]</IdPorts><port><Id>15</Id><ownerId>8</ownerId><sign>0</sign><IdConnectedPorts>[12, 13]</IdConnectedPorts></port><port><Id>16</Id><ownerId>8</ownerId><sign>0</sign><IdConnectedPorts>[17, 19]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>9</Id><name>B5</name><Pload>0.06</Pload><Qload>0.03</Qload><IdPorts>[17, 18]</IdPorts><port><Id>17</Id><ownerId>9</ownerId><sign>0</sign><IdConnectedPorts>[16, 19]</IdConnectedPorts></port><port><Id>18</Id><ownerId>9</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>10</Id><name>Z6</name><R_X>[0.819, 0.707]</R_X><IdPorts>[19, 20]</IdPorts><port><Id>19</Id><ownerId>10</ownerId><sign>0</sign><IdConnectedPorts>[16, 17]</IdConnectedPorts></port><port><Id>20</Id><ownerId>10</ownerId><sign>0</sign><IdConnectedPorts>[21, 23, 99]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>11</Id><name>B6</name><Pload>0.06</Pload><Qload>0.02</Qload><IdPorts>[21, 22]</IdPorts><port><Id>21</Id><ownerId>11</ownerId><sign>0</sign><IdConnectedPorts>[20, 23, 99]</IdConnectedPorts></port><port><Id>22</Id><ownerId>11</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>12</Id><name>Z7</name><R_X>[0.1872, 0.6188]</R_X><IdPorts>[23, 24]</IdPorts><port><Id>23</Id><ownerId>12</ownerId><sign>0</sign><IdConnectedPorts>[20, 21, 99]</IdConnectedPorts></port><port><Id>24</Id><ownerId>12</ownerId><sign>0</sign><IdConnectedPorts>[25, 27]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>13</Id><name>B7</name><Pload>0.2</Pload><Qload>0.1</Qload><IdPorts>[25, 26]</IdPorts><port><Id>25</Id><ownerId>13</ownerId><sign>0</sign><IdConnectedPorts>[24, 27]</IdConnectedPorts></port><port><Id>26</Id><ownerId>13</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>14</Id><name>Z8</name><R_X>[0.7114, 0.2351]</R_X><IdPorts>[27, 28]</IdPorts><port><Id>27</Id><ownerId>14</ownerId><sign>0</sign><IdConnectedPorts>[24, 25]</IdConnectedPorts></port><port><Id>28</Id><ownerId>14</ownerId><sign>0</sign><IdConnectedPorts>[29, 31]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>15</Id><name>B8</name><Pload>0.2</Pload><Qload>0.1</Qload><IdPorts>[29, 30]</IdPorts><port><Id>29</Id><ownerId>15</ownerId><sign>0</sign><IdConnectedPorts>[28, 31]</IdConnectedPorts></port><port><Id>30</Id><ownerId>15</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>16</Id><name>Z9</name><R_X>[1.03, 0.74]</R_X><IdPorts>[31, 32]</IdPorts><port><Id>31</Id><ownerId>16</ownerId><sign>0</sign><IdConnectedPorts>[28, 29]</IdConnectedPorts></port><port><Id>32</Id><ownerId>16</ownerId><sign>0</sign><IdConnectedPorts>[33, 35]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>17</Id><name>B9</name><Pload>0.06</Pload><Qload>0.02</Qload><IdPorts>[33, 34]</IdPorts><port><Id>33</Id><ownerId>17</ownerId><sign>0</sign><IdConnectedPorts>[32, 35]</IdConnectedPorts></port><port><Id>34</Id><ownerId>17</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>18</Id><name>Z10</name><R_X>[1.044, 0.74]</R_X><IdPorts>[35, 36]</IdPorts><port><Id>35</Id><ownerId>18</ownerId><sign>0</sign><IdConnectedPorts>[32, 33]</IdConnectedPorts></port><port><Id>36</Id><ownerId>18</ownerId><sign>0</sign><IdConnectedPorts>[37, 39]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>19</Id><name>B10</name><Pload>0.06</Pload><Qload>0.02</Qload><IdPorts>[37, 38]</IdPorts><port><Id>37</Id><ownerId>19</ownerId><sign>0</sign><IdConnectedPorts>[36, 39]</IdConnectedPorts></port><port><Id>38</Id><ownerId>19</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>20</Id><name>Z11</name><R_X>[0.1966, 0.065]</R_X><IdPorts>[39, 40]</IdPorts><port><Id>39</Id><ownerId>20</ownerId><sign>0</sign><IdConnectedPorts>[36, 37]</IdConnectedPorts></port><port><Id>40</Id><ownerId>20</ownerId><sign>0</sign><IdConnectedPorts>[41, 43]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>21</Id><name>B11</name><Pload>0.045</Pload><Qload>0.03</Qload><IdPorts>[41, 42]</IdPorts><port><Id>41</Id><ownerId>21</ownerId><sign>0</sign><IdConnectedPorts>[40, 43]</IdConnectedPorts></port><port><Id>42</Id><ownerId>21</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>22</Id><name>Z12</name><R_X>[0.3744, 0.1238]</R_X><IdPorts>[43, 44]</IdPorts><port><Id>43</Id><ownerId>22</ownerId><sign>0</sign><IdConnectedPorts>[40, 41]</IdConnectedPorts></port><port><Id>44</Id><ownerId>22</ownerId><sign>0</sign><IdConnectedPorts>[45, 47]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>23</Id><name>B12</name><Pload>0.06</Pload><Qload>0.035</Qload><IdPorts>[45, 46]</IdPorts><port><Id>45</Id><ownerId>23</ownerId><sign>0</sign><IdConnectedPorts>[44, 47]</IdConnectedPorts></port><port><Id>46</Id><ownerId>23</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>24</Id><name>Z13</name><R_X>[1.468, 1.155]</R_X><IdPorts>[47, 48]</IdPorts><port><Id>47</Id><ownerId>24</ownerId><sign>0</sign><IdConnectedPorts>[44, 45]</IdConnectedPorts></port><port><Id>48</Id><ownerId>24</ownerId><sign>0</sign><IdConnectedPorts>[49, 51]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>25</Id><name>B13</name><Pload>0.06</Pload><Qload>0.035</Qload><IdPorts>[49, 50]</IdPorts><port><Id>49</Id><ownerId>25</ownerId><sign>0</sign><IdConnectedPorts>[48, 51]</IdConnectedPorts></port><port><Id>50</Id><ownerId>25</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>26</Id><name>Z14</name><R_X>[0.5416, 0.7129]</R_X><IdPorts>[51, 52]</IdPorts><port><Id>51</Id><ownerId>26</ownerId><sign>0</sign><IdConnectedPorts>[48, 49]</IdConnectedPorts></port><port><Id>52</Id><ownerId>26</ownerId><sign>0</sign><IdConnectedPorts>[53, 55]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>27</Id><name>B14</name><Pload>0.12</Pload><Qload>0.08</Qload><IdPorts>[53, 54]</IdPorts><port><Id>53</Id><ownerId>27</ownerId><sign>0</sign><IdConnectedPorts>[52, 55]</IdConnectedPorts></port><port><Id>54</Id><ownerId>27</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>28</Id><name>Z15</name><R_X>[0.591, 0.526]</R_X><IdPorts>[55, 56]</IdPorts><port><Id>55</Id><ownerId>28</ownerId><sign>0</sign><IdConnectedPorts>[52, 53]</IdConnectedPorts></port><port><Id>56</Id><ownerId>28</ownerId><sign>0</sign><IdConnectedPorts>[57, 59]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>29</Id><name>B15</name><Pload>0.06</Pload><Qload>0.01</Qload><IdPorts>[57, 58]</IdPorts><port><Id>57</Id><ownerId>29</ownerId><sign>0</sign><IdConnectedPorts>[56, 59]</IdConnectedPorts></port><port><Id>58</Id><ownerId>29</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>30</Id><name>Z16</name><R_X>[0.7463, 0.545]</R_X><IdPorts>[59, 60]</IdPorts><port><Id>59</Id><ownerId>30</ownerId><sign>0</sign><IdConnectedPorts>[56, 57]</IdConnectedPorts></port><port><Id>60</Id><ownerId>30</ownerId><sign>0</sign><IdConnectedPorts>[61, 63]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>31</Id><name>B16</name><Pload>0.06</Pload><Qload>0.02</Qload><IdPorts>[61, 62]</IdPorts><port><Id>61</Id><ownerId>31</ownerId><sign>0</sign><IdConnectedPorts>[60, 63]</IdConnectedPorts></port><port><Id>62</Id><ownerId>31</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>32</Id><name>Z17</name><R_X>[1.289, 1.721]</R_X><IdPorts>[63, 64]</IdPorts><port><Id>63</Id><ownerId>32</ownerId><sign>0</sign><IdConnectedPorts>[60, 61]</IdConnectedPorts></port><port><Id>64</Id><ownerId>32</ownerId><sign>0</sign><IdConnectedPorts>[65, 67]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>33</Id><name>B17</name><Pload>0.06</Pload><Qload>0.02</Qload><IdPorts>[65, 66]</IdPorts><port><Id>65</Id><ownerId>33</ownerId><sign>0</sign><IdConnectedPorts>[64, 67]</IdConnectedPorts></port><port><Id>66</Id><ownerId>33</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>34</Id><name>Z18</name><R_X>[0.732, 0.574]</R_X><IdPorts>[67, 68]</IdPorts><port><Id>67</Id><ownerId>34</ownerId><sign>0</sign><IdConnectedPorts>[64, 65]</IdConnectedPorts></port><port><Id>68</Id><ownerId>34</ownerId><sign>0</sign><IdConnectedPorts>[69, 131]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>35</Id><name>B18</name><Pload>0.09</Pload><Qload>0.04</Qload><IdPorts>[69, 70]</IdPorts><port><Id>69</Id><ownerId>35</ownerId><sign>0</sign><IdConnectedPorts>[68, 131]</IdConnectedPorts></port><port><Id>70</Id><ownerId>35</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>36</Id><name>Z19</name><R_X>[0.164, 0.1565]</R_X><IdPorts>[71, 72]</IdPorts><port><Id>71</Id><ownerId>36</ownerId><sign>0</sign><IdConnectedPorts>[4, 5, 7]</IdConnectedPorts></port><port><Id>72</Id><ownerId>36</ownerId><sign>0</sign><IdConnectedPorts>[73, 75]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>37</Id><name>B19</name><Pload>0.09</Pload><Qload>0.04</Qload><IdPorts>[73, 74]</IdPorts><port><Id>73</Id><ownerId>37</ownerId><sign>0</sign><IdConnectedPorts>[72, 75]</IdConnectedPorts></port><port><Id>74</Id><ownerId>37</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>38</Id><name>Z20</name><R_X>[1.5042, 1.3554]</R_X><IdPorts>[75, 76]</IdPorts><port><Id>75</Id><ownerId>38</ownerId><sign>0</sign><IdConnectedPorts>[72, 73]</IdConnectedPorts></port><port><Id>76</Id><ownerId>38</ownerId><sign>0</sign><IdConnectedPorts>[77, 79]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>39</Id><name>B20</name><Pload>0.09</Pload><Qload>0.04</Qload><IdPorts>[77, 78]</IdPorts><port><Id>77</Id><ownerId>39</ownerId><sign>0</sign><IdConnectedPorts>[76, 79]</IdConnectedPorts></port><port><Id>78</Id><ownerId>39</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>40</Id><name>Z21</name><R_X>[0.4095, 0.4784]</R_X><IdPorts>[79, 80]</IdPorts><port><Id>79</Id><ownerId>40</ownerId><sign>0</sign><IdConnectedPorts>[76, 77]</IdConnectedPorts></port><port><Id>80</Id><ownerId>40</ownerId><sign>0</sign><IdConnectedPorts>[81, 83]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>41</Id><name>B21</name><Pload>0.09</Pload><Qload>0.04</Qload><IdPorts>[81, 82]</IdPorts><port><Id>81</Id><ownerId>41</ownerId><sign>0</sign><IdConnectedPorts>[80, 83]</IdConnectedPorts></port><port><Id>82</Id><ownerId>41</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>42</Id><name>Z22</name><R_X>[0.7089, 0.9373]</R_X><IdPorts>[83, 84]</IdPorts><port><Id>83</Id><ownerId>42</ownerId><sign>0</sign><IdConnectedPorts>[80, 81]</IdConnectedPorts></port><port><Id>84</Id><ownerId>42</ownerId><sign>0</sign><IdConnectedPorts>[85]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>43</Id><name>B22</name><Pload>0.09</Pload><Qload>0.04</Qload><IdPorts>[85, 86]</IdPorts><port><Id>85</Id><ownerId>43</ownerId><sign>0</sign><IdConnectedPorts>[84]</IdConnectedPorts></port><port><Id>86</Id><ownerId>43</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>44</Id><name>Z23</name><R_X>[0.4512, 0.3083]</R_X><IdPorts>[87, 88]</IdPorts><port><Id>87</Id><ownerId>44</ownerId><sign>0</sign><IdConnectedPorts>[8, 9, 11]</IdConnectedPorts></port><port><Id>88</Id><ownerId>44</ownerId><sign>0</sign><IdConnectedPorts>[89, 91]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>45</Id><name>B23</name><Pload>0.09</Pload><Qload>0.05</Qload><IdPorts>[89, 90]</IdPorts><port><Id>89</Id><ownerId>45</ownerId><sign>0</sign><IdConnectedPorts>[88, 91]</IdConnectedPorts></port><port><Id>90</Id><ownerId>45</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>46</Id><name>Z24</name><R_X>[0.898, 0.7091]</R_X><IdPorts>[91, 92]</IdPorts><port><Id>91</Id><ownerId>46</ownerId><sign>0</sign><IdConnectedPorts>[88, 89]</IdConnectedPorts></port><port><Id>92</Id><ownerId>46</ownerId><sign>0</sign><IdConnectedPorts>[93, 95]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>47</Id><name>B24</name><Pload>0.42</Pload><Qload>0.2</Qload><IdPorts>[93, 94]</IdPorts><port><Id>93</Id><ownerId>47</ownerId><sign>0</sign><IdConnectedPorts>[92, 95]</IdConnectedPorts></port><port><Id>94</Id><ownerId>47</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 98, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>48</Id><name>Z25</name><R_X>[0.896, 0.7011]</R_X><IdPorts>[95, 96]</IdPorts><port><Id>95</Id><ownerId>48</ownerId><sign>0</sign><IdConnectedPorts>[92, 93]</IdConnectedPorts></port><port><Id>96</Id><ownerId>48</ownerId><sign>0</sign><IdConnectedPorts>[97]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>49</Id><name>B25</name><Pload>0.42</Pload><Qload>0.2</Qload><IdPorts>[97, 98]</IdPorts><port><Id>97</Id><ownerId>49</ownerId><sign>0</sign><IdConnectedPorts>[96]</IdConnectedPorts></port><port><Id>98</Id><ownerId>49</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 102, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>50</Id><name>Z26</name><R_X>[0.203, 0.1034]</R_X><IdPorts>[99, 100]</IdPorts><port><Id>99</Id><ownerId>50</ownerId><sign>0</sign><IdConnectedPorts>[20, 21, 23]</IdConnectedPorts></port><port><Id>100</Id><ownerId>50</ownerId><sign>0</sign><IdConnectedPorts>[101, 103]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>51</Id><name>B26</name><Pload>0.06</Pload><Qload>0.025</Qload><IdPorts>[101, 102]</IdPorts><port><Id>101</Id><ownerId>51</ownerId><sign>0</sign><IdConnectedPorts>[100, 103]</IdConnectedPorts></port><port><Id>102</Id><ownerId>51</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 106, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>52</Id><name>Z27</name><R_X>[0.2842, 0.1447]</R_X><IdPorts>[103, 104]</IdPorts><port><Id>103</Id><ownerId>52</ownerId><sign>0</sign><IdConnectedPorts>[100, 101]</IdConnectedPorts></port><port><Id>104</Id><ownerId>52</ownerId><sign>0</sign><IdConnectedPorts>[105, 107]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>53</Id><name>B27</name><Pload>0.06</Pload><Qload>0.025</Qload><IdPorts>[105, 106]</IdPorts><port><Id>105</Id><ownerId>53</ownerId><sign>0</sign><IdConnectedPorts>[104, 107]</IdConnectedPorts></port><port><Id>106</Id><ownerId>53</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 110, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>54</Id><name>Z28</name><R_X>[1.059, 0.9337]</R_X><IdPorts>[107, 108]</IdPorts><port><Id>107</Id><ownerId>54</ownerId><sign>0</sign><IdConnectedPorts>[104, 105]</IdConnectedPorts></port><port><Id>108</Id><ownerId>54</ownerId><sign>0</sign><IdConnectedPorts>[109, 111]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>55</Id><name>B28</name><Pload>0.06</Pload><Qload>0.02</Qload><IdPorts>[109, 110]</IdPorts><port><Id>109</Id><ownerId>55</ownerId><sign>0</sign><IdConnectedPorts>[108, 111]</IdConnectedPorts></port><port><Id>110</Id><ownerId>55</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 114, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>56</Id><name>Z29</name><R_X>[0.8042, 0.7006]</R_X><IdPorts>[111, 112]</IdPorts><port><Id>111</Id><ownerId>56</ownerId><sign>0</sign><IdConnectedPorts>[108, 109]</IdConnectedPorts></port><port><Id>112</Id><ownerId>56</ownerId><sign>0</sign><IdConnectedPorts>[113, 115]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>57</Id><name>B29</name><Pload>0.12</Pload><Qload>0.07</Qload><IdPorts>[113, 114]</IdPorts><port><Id>113</Id><ownerId>57</ownerId><sign>0</sign><IdConnectedPorts>[112, 115]</IdConnectedPorts></port><port><Id>114</Id><ownerId>57</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 118, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>58</Id><name>Z30</name><R_X>[0.5075, 0.2585]</R_X><IdPorts>[115, 116]</IdPorts><port><Id>115</Id><ownerId>58</ownerId><sign>0</sign><IdConnectedPorts>[112, 113]</IdConnectedPorts></port><port><Id>116</Id><ownerId>58</ownerId><sign>0</sign><IdConnectedPorts>[117, 119]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>59</Id><name>B30</name><Pload>0.2</Pload><Qload>0.6</Qload><IdPorts>[117, 118]</IdPorts><port><Id>117</Id><ownerId>59</ownerId><sign>0</sign><IdConnectedPorts>[116, 119]</IdConnectedPorts></port><port><Id>118</Id><ownerId>59</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 122, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>60</Id><name>Z31</name><R_X>[0.9744, 0.963]</R_X><IdPorts>[119, 120]</IdPorts><port><Id>119</Id><ownerId>60</ownerId><sign>0</sign><IdConnectedPorts>[116, 117]</IdConnectedPorts></port><port><Id>120</Id><ownerId>60</ownerId><sign>0</sign><IdConnectedPorts>[121, 123]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>61</Id><name>B31</name><Pload>0.15</Pload><Qload>0.07</Qload><IdPorts>[121, 122]</IdPorts><port><Id>121</Id><ownerId>61</ownerId><sign>0</sign><IdConnectedPorts>[120, 123]</IdConnectedPorts></port><port><Id>122</Id><ownerId>61</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 126, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>62</Id><name>Z32</name><R_X>[0.3105, 0.3619]</R_X><IdPorts>[123, 124]</IdPorts><port><Id>123</Id><ownerId>62</ownerId><sign>0</sign><IdConnectedPorts>[120, 121]</IdConnectedPorts></port><port><Id>124</Id><ownerId>62</ownerId><sign>0</sign><IdConnectedPorts>[125, 127]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>63</Id><name>B32</name><Pload>0.21</Pload><Qload>0.1</Qload><IdPorts>[125, 126]</IdPorts><port><Id>125</Id><ownerId>63</ownerId><sign>0</sign><IdConnectedPorts>[124, 127]</IdConnectedPorts></port><port><Id>126</Id><ownerId>63</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 130, 132]</IdConnectedPorts></port></dipole>
<dipole><type>Impedance</type><Id>64</Id><name>Z33</name><R_X>[0.341, 0.5302]</R_X><IdPorts>[127, 128]</IdPorts><port><Id>127</Id><ownerId>64</ownerId><sign>0</sign><IdConnectedPorts>[124, 125]</IdConnectedPorts></port><port><Id>128</Id><ownerId>64</ownerId><sign>0</sign><IdConnectedPorts>[129]</IdConnectedPorts></port></dipole>
<dipole><type>PQbus</type><Id>65</Id><name>B33</name><Pload>0.06</Pload><Qload>0.04</Qload><IdPorts>[129, 130]</IdPorts><port><Id>129</Id><ownerId>65</ownerId><sign>0</sign><IdConnectedPorts>[128]</IdConnectedPorts></port><port><Id>130</Id><ownerId>65</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 132]</IdConnectedPorts></port></dipole>
<dipole><type>PVbus</type><Id>66</Id><name>PV18</name><Pgen>0.3</Pgen><Qgen>0.0</Qgen><V>12.66</V><derType>pv</derType><derControl>volt_var</derControl><Sn>0.4</Sn><profile>[0, 0, 0, 0, 0, 0, 0.05, 0.25, 0.5, 0.7, 0.85, 0.95, 1, 0.95, 0.85, 0.7, 0.5, 0.25, 0.05, 0, 0, 0, 0, 0]</profile><IdPorts>[131, 132]</IdPorts><port><Id>131</Id><ownerId>66</ownerId><sign>0</sign><IdConnectedPorts>[68, 69]</IdConnectedPorts></port><port><Id>132</Id><ownerId>66</ownerId><sign>0</sign><IdConnectedPorts>[2, 6, 10, 14, 18, 22, 26, 30, 34, 38, 42, 46, 50, 54, 58, 62, 66, 70, 74, 78, 82, 86, 90, 94, 98, 102, 106, 110, 114, 118, 122, 126, 130]</IdConnectedPorts></port></dipole>
</dipoles>